<!DOCTYPE html>
<html><head><meta http-equiv="Content-Type" content="text/html;charset=utf-8">
<title>Mathematical Model View</title>
<link href="./css/mlog.css" rel="stylesheet">
<script src="./css/jquery-1.10.2.min.js"></script>
<script>
function includeTimestampHTML() {
var z, i, elmnt, file, xhttp;
z = document.getElementsByTagName("*");
for (i = 0; i < z.length; i++) {
elmnt = z[i];
file = elmnt.getAttribute("w3-include-html");
if (file) {
xhttp = new XMLHttpRequest();
xhttp.onreadystatechange = function() {
if (this.readyState == 4) {
if (this.status == 200) { elmnt.innerHTML = this.responseText; }
if (this.status == 404) { elmnt.innerHTML = "Timestamp not available."; }
elmnt.removeAttribute("w3-include-html");
includeTimestampHTML();
}
}
xhttp.open("GET", file, true);
xhttp.send();
return;
}
}
}
</script>
</head><body>
<div data-role="page">
<div data-role="main" class="ui-content">
<div class="qindex"><a class="qindex" rel="external" data-ajax='false' href="../+sterilization_unit_+j+m_+ro.par1.par.html">Mathematical Model View</a>
</div><div class="qindex"><a class="qindex" rel="external" data-ajax='false' href="../+sterilization_unit_+j+m_+ro.par1.par.html">Summary</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_vars.par.html">Variables</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_equivalents.par.html">Equivalents</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_boundary.par.html">Boundary</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_jacobian.par.html">Jacobian</a> |
<a class="qindexHL" rel="external" data-ajax='false' href="doc_equations.par.html">Equations</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_init.par.html">Init</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_discrete.par.html">Discrete</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_design.par.html">Design</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_highindex.par.html">High Index</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_equationmatrix.par.html">Equation Matrix</a> |
<a class="qindex" rel="external" data-ajax='false' href="doc_diff.par.html">Validation Differences</a>
</div><h2>Equations<br /></h2>
Equations: 84<br>
Note 3: In equations 'E' means explicit,'I' implicit,'L' linear,'F' function. Variables in red are dynamic, in green are algebraic<br>
<a name="e1">[E-1] </a>Unit_Sterilizer_1.st1.mod[01] = <b><font color="red">Unit_Sterilizer_1.st1.mod[01].</font></b><br>
<a name="e2">[E-2] </a>Unit_Sterilizer_1.st1.mod[02] = <b><font color="red">Unit_Sterilizer_1.st1.mod[02].</font></b><br>
<a name="e3">[E-3] </a>Unit_Sterilizer_1.st1.mod[03] = <b><font color="red">Unit_Sterilizer_1.st1.mod[03].</font></b><br>
<a name="e4">[E-4] </a>Unit_Sterilizer_1.st1.mod[04] = <b><font color="red">Unit_Sterilizer_1.st1.mod[04].</font></b><br>
<a name="e5">[E-5] </a>Unit_Sterilizer_1.st1.mod[05] = <b><font color="red">Unit_Sterilizer_1.st1.mod[05].</font></b><br>
<a name="e6">[E-6] </a>Unit_Sterilizer_1.st1.mod[06] = <b><font color="red">Unit_Sterilizer_1.st1.mod[06].</font></b><br>
<a name="e7">[E-7] </a>Unit_Sterilizer_1.st1.mod[07] = <b><font color="red">Unit_Sterilizer_1.st1.mod[07].</font></b><br>
<a name="e8">[E-8] </a>Unit_Sterilizer_1.st1.mod[08] = <b><font color="red">Unit_Sterilizer_1.st1.mod[08].</font></b><br>
<a name="e9">[E-9] </a>Unit_Sterilizer_1.st1.mod[09] = <b><font color="red">Unit_Sterilizer_1.st1.mod[09].</font></b><br>
<a name="e10">[E-10] </a>Unit_Sterilizer_1.st1.mod[10] = <b><font color="red">Unit_Sterilizer_1.st1.mod[10].</font></b><br>
<a name="e11">[E-11] </a>Unit_Sterilizer_1.st1.mod[11] = <b><font color="red">Unit_Sterilizer_1.st1.mod[11].</font></b><br>
<a name="e12">[E-12] </a>Unit_Sterilizer_1.st1.mod[12] = <b><font color="red">Unit_Sterilizer_1.st1.mod[12].</font></b><br>
<a name="e13">[E-13] </a>SEQUENTIAL block <br>
<a name="e14">[E-14] </a>Cart_storage_1.t_gen = 3600 / MATH.max(0.001, Cart_storage_1.v_carros)<br>
<a name="e15">[E-15] </a>SEQUENTIAL block  %%% CALCULATED VARS: Unit_Sterilizer_1.st1.dmod_dt Unit_Sterilizer_1.st1.qCan_1 Unit_Sterilizer_1.st1.Tce Unit_Sterilizer_1.st1.Tup <br>
<a name="e16">[E-16] </a>Unit_Sterilizer_1.st1.Qcan_W = 1000000 * Unit_Sterilizer_1.st1.qCan_1<br>
<a name="e17">[E-17] </a>Unit_Sterilizer_1.st1.mod[01]' = Unit_Sterilizer_1.st1.dmod_dt[01]<br>
<a name="e18">[E-18] </a>Unit_Sterilizer_1.st1.mod[02]' = Unit_Sterilizer_1.st1.dmod_dt[02]<br>
<a name="e19">[E-19] </a>Unit_Sterilizer_1.st1.mod[03]' = Unit_Sterilizer_1.st1.dmod_dt[03]<br>
<a name="e20">[E-20] </a>Unit_Sterilizer_1.st1.mod[04]' = Unit_Sterilizer_1.st1.dmod_dt[04]<br>
<a name="e21">[E-21] </a>Unit_Sterilizer_1.st1.mod[05]' = Unit_Sterilizer_1.st1.dmod_dt[05]<br>
<a name="e22">[E-22] </a>Unit_Sterilizer_1.st1.mod[06]' = Unit_Sterilizer_1.st1.dmod_dt[06]<br>
<a name="e23">[E-23] </a>Unit_Sterilizer_1.st1.mod[07]' = Unit_Sterilizer_1.st1.dmod_dt[07]<br>
<a name="e24">[E-24] </a>Unit_Sterilizer_1.st1.mod[08]' = Unit_Sterilizer_1.st1.dmod_dt[08]<br>
<a name="e25">[E-25] </a>Unit_Sterilizer_1.st1.mod[09]' = Unit_Sterilizer_1.st1.dmod_dt[09]<br>
<a name="e26">[E-26] </a>Unit_Sterilizer_1.st1.mod[10]' = Unit_Sterilizer_1.st1.dmod_dt[10]<br>
<a name="e27">[E-27] </a>Unit_Sterilizer_1.st1.mod[11]' = Unit_Sterilizer_1.st1.dmod_dt[11]<br>
<a name="e28">[E-28] </a>Unit_Sterilizer_1.st1.mod[12]' = Unit_Sterilizer_1.st1.dmod_dt[12]<br>
<a name="e29">[E-29] </a>Unit_Sterilizer_1.st1.Ap = Unit_Sterilizer_1.st1.Lx * Unit_Sterilizer_1.st1.Ly<br>
<a name="e30">[E-30] </a>Unit_Sterilizer_1.st1.Aps = Unit_Sterilizer_1.st1.Ap * Unit_Sterilizer_1.st1.np<br>
<a name="e31">[E-31] </a>Unit_Sterilizer_1.st1.Vp = Unit_Sterilizer_1.st1.Lx * Unit_Sterilizer_1.st1.Ly * Unit_Sterilizer_1.st1.Lz<br>
<a name="e32">[E-32] </a>Unit_Sterilizer_1.st1.VT = Unit_Sterilizer_1.st1.np * Unit_Sterilizer_1.st1.Vp<br>
<a name="e33">[E-33] </a>Unit_Sterilizer_1.st1.mwB = Unit_Sterilizer_1.st1.VT * Unit_Sterilizer_1.st1.rhow<br>
<a name="e34">[E-34] </a>Unit_Sterilizer_1.steam_in.P = 9.8<br>
<a name="e35">[E-35] </a>Unit_Sterilizer_1.st1.PA = (10) ** (Unit_Sterilizer_1.st1.Aan - Unit_Sterilizer_1.st1.Ban / (Unit_Sterilizer_1.st1.Can + <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>)) * 101325<br>
<a name="e36">[E-36] </a>Unit_Sterilizer_1.st1.steam_in.P = Unit_Sterilizer_1.st1.PA / 99999.999999999985<br>
<a name="e37">[E-37] </a>Unit_Sterilizer_1.v_st1.yA = MATH.min(1.5, 1.63 / Unit_Sterilizer_1.v_st1.Cf * ssqrt((Unit_Sterilizer_1.steam_in.P - Unit_Sterilizer_1.st1.steam_in.P) / MATH.max(Unit_Sterilizer_1.steam_in.P, 0.0001)))<br>
<a name="e38">[E-38] </a>Unit_Sterilizer_1.steam_in.W = 3.344e-08 * Unit_Sterilizer_1.v_st1.Cf * Unit_Sterilizer_1.v_st1.Cv * Unit_Sterilizer_1.v_st1.Ap.signal / 100 * Unit_Sterilizer_1.steam_in.P * 100000 * (Unit_Sterilizer_1.v_st1.yA - 0.148 * (Unit_Sterilizer_1.v_st1.yA) ** 3)<br>
<a name="e39">[E-39] </a>Unit_Sterilizer_1.st1.qA =  ZONE[1] (Unit_Sterilizer_1.stage.signal == 1) Unit_Sterilizer_1.steam_in.W ZONE[1] (Unit_Sterilizer_1.stage.signal == 2) 18	  OTHERS 0<br>
<a name="e40">[E-40] </a>Unit_Sterilizer_1.st1.x_av_A = 0<br>
<a name="e41">[E-41] </a>Unit_Sterilizer_1.st1.x_A[H2O] = 1<br>
<a name="e42">[E-42] </a>Unit_Sterilizer_1.st1.c_LA = STERILIZER.DensidadLiquido(STERILIZER.agua, <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>, Unit_Sterilizer_1.st1.x_A) / 18<br>
<a name="e43">[E-43] </a>Unit_Sterilizer_1.st1.c_VA = STERILIZER.GasIdeal(Unit_Sterilizer_1.st1.PA / 1000000, <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>)<br>
<a name="e44">[E-44] </a>Unit_Sterilizer_1.st1.mu_A = exp(578.919 / (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> - 137.546) - 3.7188) / 1000<br>
<a name="e45">[E-45] </a>Unit_Sterilizer_1.st1.Re_A = Unit_Sterilizer_1.st1.qA * (1 - Unit_Sterilizer_1.st1.x_av_A + Unit_Sterilizer_1.st1.x_av_A * (Unit_Sterilizer_1.st1.c_LA / Unit_Sterilizer_1.st1.c_VA) ** 0.5) * Unit_Sterilizer_1.st1.Dh / Unit_Sterilizer_1.st1.mu_A<br>
<a name="e46">[E-46] </a>Unit_Sterilizer_1.st1.k_A = 0.56112 + 0.00193 * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> - 273.015) - 0.00132 * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>) ** 3 + 9.415e-06 * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>) ** 4 - (2.5479e-08) ** ((<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>) ** 5)<br>
<a name="e47">[E-47] </a>Unit_Sterilizer_1.st1.Pr_A = Unit_Sterilizer_1.st1.cpw * Unit_Sterilizer_1.st1.mu_A / Unit_Sterilizer_1.st1.k_A<br>
<a name="e48">[E-48] </a>Unit_Sterilizer_1.st1.Nu_A = 0.00115 * (Unit_Sterilizer_1.st1.Re_A) ** 0.983 * (Unit_Sterilizer_1.st1.Pr_A) ** 0.33 * (Unit_Sterilizer_1.st1.c_LA / Unit_Sterilizer_1.st1.c_VA) ** 0.248<br>
<a name="e49">[E-49] </a>Unit_Sterilizer_1.st1.h_A = MATH.max(Unit_Sterilizer_1.st1.Nu_A * Unit_Sterilizer_1.st1.k_A / Unit_Sterilizer_1.st1.Dh, 0.001)<br>
<a name="e50">[E-50] </a>Unit_Sterilizer_1.st1.mu_B = exp(578.919 / (<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b> - 137.546) - 3.7188) / 1000<br>
<a name="e51">[E-51] </a>Unit_Sterilizer_1.st1.Re_B = Unit_Sterilizer_1.st1.qR * Unit_Sterilizer_1.st1.Dh / Unit_Sterilizer_1.st1.mu_B<br>
<a name="e52">[E-52] </a>Unit_Sterilizer_1.st1.k_B = 0.56112 + 0.00193 * (<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b> - 273.015) - 0.00132 * (<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>) ** 3 + 9.415e-06 * (<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>) ** 4 - (2.5479e-08) ** ((<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>) ** 5)<br>
<a name="e53">[E-53] </a>Unit_Sterilizer_1.st1.Pr_B = Unit_Sterilizer_1.st1.cpw * Unit_Sterilizer_1.st1.mu_B / Unit_Sterilizer_1.st1.k_B<br>
<a name="e54">[E-54] </a>Unit_Sterilizer_1.st1.Nu_B = 0.2946 * (Unit_Sterilizer_1.st1.Re_B) ** 0.7 * (Unit_Sterilizer_1.st1.Pr_B) ** 0.33333333333333331<br>
<a name="e55">[E-55] </a>Unit_Sterilizer_1.st1.h_B = MATH.max(Unit_Sterilizer_1.st1.Nu_B * Unit_Sterilizer_1.st1.k_B / Unit_Sterilizer_1.st1.Dh, 0.001)<br>
<a name="e56">[E-56] </a>Unit_Sterilizer_1.st1.Uw = 1 / (1 / Unit_Sterilizer_1.st1.h_A + 1 / Unit_Sterilizer_1.st1.h_B + Unit_Sterilizer_1.st1.Lz / 16.3)<br>
<a name="e57">[E-57] </a>Unit_Sterilizer_1.st1.UA = Unit_Sterilizer_1.st1.Uw * Unit_Sterilizer_1.st1.Aps<br>
<a name="e58">[E-58] </a>Unit_Sterilizer_1.st1.Q = Unit_Sterilizer_1.st1.UA * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>)<br>
<a name="e59">[E-59] </a>Unit_Sterilizer_1.st1.psi = Unit_Sterilizer_1.st1.UA * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>) / Unit_Sterilizer_1.st1.lambda<br>
<a name="e60">[E-60] </a>Unit_Sterilizer_1.st1.mter = Unit_Sterilizer_1.st1.PA * Unit_Sterilizer_1.st1.VT / (Unit_Sterilizer_1.st1.Rs * <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>) * (2.3025850929940459 * Unit_Sterilizer_1.st1.Ban / (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> + Unit_Sterilizer_1.st1.Can) ** 2 - 1 / <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>)<br>
<a name="e61">[E-61] </a>Unit_Sterilizer_1.st1.Tcool =  ZONE[4] (<b><font color="red">Unit_Sterilizer_1.st1.TR</font></b> <= Unit_Sterilizer_1.st1.Tswitch AND Unit_Sterilizer_1.stage.signal &gt; 1) 293.15	  OTHERS 323.15<br>
<a name="e62">[E-62] </a>Unit_Sterilizer_1.st1.TA' =  ZONE[2] (Unit_Sterilizer_1.stage.signal == 1) 1 / Unit_Sterilizer_1.st1.mter * (Unit_Sterilizer_1.st1.qA - Unit_Sterilizer_1.st1.psi) ZONE[2] (Unit_Sterilizer_1.stage.signal == 2) 1 / (Unit_Sterilizer_1.st1.mwB * Unit_Sterilizer_1.st1.cpw) * (Unit_Sterilizer_1.st1.qA * Unit_Sterilizer_1.st1.cpw * (Unit_Sterilizer_1.st1.Tcool - <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>) + Unit_Sterilizer_1.st1.UA * (<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>))	  OTHERS 0<br>
<a name="e63">[E-63] </a>Unit_Sterilizer_1.st1.TB' =  ZONE[3] (Unit_Sterilizer_1.stage.signal == 1) 1 / (Unit_Sterilizer_1.st1.mwB * Unit_Sterilizer_1.st1.cpw) * (Unit_Sterilizer_1.st1.qR * Unit_Sterilizer_1.st1.cpw * (<b><font color="red">Unit_Sterilizer_1.st1.TR</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>) + Unit_Sterilizer_1.st1.UA * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>)) ZONE[3] (Unit_Sterilizer_1.stage.signal == 2) 1 / (Unit_Sterilizer_1.st1.mwB * Unit_Sterilizer_1.st1.cpw) * (Unit_Sterilizer_1.st1.qR * Unit_Sterilizer_1.st1.cpw * (<b><font color="red">Unit_Sterilizer_1.st1.TR</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>) + Unit_Sterilizer_1.st1.UA * (<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TB</font></b>))	  OTHERS 0<br>
<a name="e64">[E-64] </a>Unit_Sterilizer_1.st1.Uw2 =  ZONE[5] (Unit_Sterilizer_1.stage.signal == 1) 2987.68 ZONE[5] (Unit_Sterilizer_1.stage.signal == 2) 4000	  OTHERS 0<br>
<a name="e65">[E-65] </a>Unit_Sterilizer_1.st1.m_ret = 2846000 / Unit_Sterilizer_1.st1.cp_ret<br>
<a name="e66">[E-66] </a>Unit_Sterilizer_1.st1.A_ret = 2 * MATH.PI * Unit_Sterilizer_1.st1.R_ret * Unit_Sterilizer_1.st1.L_ret<br>
<a name="e67">[E-67] </a>Unit_Sterilizer_1.st1.qCon = Unit_Sterilizer_1.st1.hc * Unit_Sterilizer_1.st1.A_ret * (<b><font color="red">Unit_Sterilizer_1.st1.TR</font></b> - Unit_Sterilizer_1.st1.Tamb)<br>
<a name="e68">[E-68] </a>Unit_Sterilizer_1.st1.qRad = Unit_Sterilizer_1.st1.theta * Unit_Sterilizer_1.st1.e_rad * Unit_Sterilizer_1.st1.A_ret * ((<b><font color="red">Unit_Sterilizer_1.st1.TR</font></b>) ** 4 - (Unit_Sterilizer_1.st1.Tamb) ** 4)<br>
<a name="e69">[E-69] </a>Unit_Sterilizer_1.st1.TR' = 1 / (Unit_Sterilizer_1.st1.mwR * Unit_Sterilizer_1.st1.cpw + Unit_Sterilizer_1.st1.m_ret * Unit_Sterilizer_1.st1.cp_ret) * (Unit_Sterilizer_1.st1.qR * Unit_Sterilizer_1.st1.cpw * (<b><font color="red">Unit_Sterilizer_1.st1.TB</font></b> - <b><font color="red">Unit_Sterilizer_1.st1.TR</font></b>) - (Unit_Sterilizer_1.st1.qCon + Unit_Sterilizer_1.st1.qRad + (Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1 + Unit_Sterilizer_1.st1.qCan_1) / 10))<br>
<a name="e70">[E-70] </a>Unit_Sterilizer_1.st1.F0' =  ZONE[6] (Unit_Sterilizer_1.stage.signal == 1 OR Unit_Sterilizer_1.stage.signal == 2) (10) ** ((Unit_Sterilizer_1.st1.Tce - Unit_Sterilizer_1.st1.Tref) / Unit_Sterilizer_1.st1.zF) / 60	  OTHERS 0<br>
<a name="e71">[E-71] </a>Unit_Sterilizer_1.st1.lC' =  ZONE[7] (Unit_Sterilizer_1.stage.signal == 1 OR Unit_Sterilizer_1.stage.signal == 2) -1 / Unit_Sterilizer_1.st1.Dref * (10) ** ((Unit_Sterilizer_1.st1.Tup - Unit_Sterilizer_1.st1.Tref) / Unit_Sterilizer_1.st1.zC)	  OTHERS 0<br>
<a name="e72">[E-72] </a>Unit_Sterilizer_1.st1.y_A[H2O] = 1<br>
<a name="e73">[E-73] </a>Unit_Sterilizer_1.st1.h_VA = STERILIZER.EntalpiaGasIdeal(<b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>, Unit_Sterilizer_1.st1.y_A)<br>
<a name="e74">[E-74] </a>Unit_Sterilizer_1.st1.h_LA = STERILIZER.EntalpiaLiquidoIdeal(STERILIZER.agua, <b><font color="red">Unit_Sterilizer_1.st1.TA</font></b>, Unit_Sterilizer_1.st1.x_A)<br>
<a name="e75">[E-75] </a>Unit_Sterilizer_1.st1.steam_in.T = STERILIZER.temp_sat_w(Unit_Sterilizer_1.st1.steam_in.P)<br>
<a name="e76">[E-76] </a>Unit_Sterilizer_1.st1.steam_in.Rho = linearInterp1D(STERILIZER.dens_vsat, Unit_Sterilizer_1.st1.steam_in.P)<br>
<a name="e77">[E-77] </a>Unit_Sterilizer_1.st1.steam_in.H = STERILIZER.entalp_vsat_T(Unit_Sterilizer_1.st1.steam_in.T)<br>
<a name="e78">[E-78] </a>Unit_Sterilizer_1.st1.steam_in.f_energ = Unit_Sterilizer_1.steam_in.W * Unit_Sterilizer_1.st1.steam_in.H<br>
<a name="e79">[E-79] </a>Unit_Sterilizer_1.st1.steam_in.F = Unit_Sterilizer_1.steam_in.W / Unit_Sterilizer_1.st1.steam_in.Rho<br>
<a name="e80">[E-80] </a>Unit_Sterilizer_1.steam_in.T = STERILIZER.temp_sat_w(Unit_Sterilizer_1.steam_in.P)<br>
<a name="e81">[E-81] </a>Unit_Sterilizer_1.steam_in.Rho = linearInterp1D(STERILIZER.dens_vsat, Unit_Sterilizer_1.steam_in.P)<br>
<a name="e82">[E-82] </a>Unit_Sterilizer_1.steam_in.H = STERILIZER.entalp_vsat_T(Unit_Sterilizer_1.steam_in.T)<br>
<a name="e83">[E-83] </a>Unit_Sterilizer_1.steam_in.f_energ = Unit_Sterilizer_1.steam_in.W * Unit_Sterilizer_1.steam_in.H<br>
<a name="e84">[E-84] </a>Unit_Sterilizer_1.steam_in.F = Unit_Sterilizer_1.steam_in.W / Unit_Sterilizer_1.steam_in.Rho<br>
<div w3-include-html="_timestamp.html"></div><script>includeTimestampHTML();</script>
</body>
</html>
